0,   100.00, 33, 0, 1, 60.00     / PSS(R)E-33 RAW generated by make_matpower_raw.py
NEW ENGLAND 39 BUS TEST CASE
generated from MATPOWER data via pandapower; see make_matpower_raw.py
     1,'BUS1        ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
     2,'BUS2        ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
     3,'BUS3        ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
     4,'BUS4        ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
     5,'BUS5        ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
     6,'BUS6        ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
     7,'BUS7        ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
     8,'BUS8        ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
     9,'BUS9        ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
    10,'BUS10       ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
    11,'BUS11       ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
    12,'BUS12       ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
    13,'BUS13       ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
    14,'BUS14       ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
    15,'BUS15       ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
    16,'BUS16       ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
    17,'BUS17       ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
    18,'BUS18       ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
    19,'BUS19       ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
    20,'BUS20       ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
    21,'BUS21       ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
    22,'BUS22       ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
    23,'BUS23       ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
    24,'BUS24       ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
    25,'BUS25       ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
    26,'BUS26       ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
    27,'BUS27       ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
    28,'BUS28       ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
    29,'BUS29       ', 345.0000,1,   1,   1,   1,1.00000,   0.0000,1.06,0.94,1.06000,0.94000
    30,'BUS30       ', 345.0000,2,   1,   1,   1,1.04990,   0.0000,1.06,0.94,1.06000,0.94000
    31,'BUS31       ', 345.0000,3,   1,   1,   1,0.98200,   0.0000,0.98,0.98,0.98200,0.98200
    32,'BUS32       ', 345.0000,2,   1,   1,   1,0.98410,   0.0000,1.06,0.94,1.06000,0.94000
    33,'BUS33       ', 345.0000,2,   1,   1,   1,0.99720,   0.0000,1.06,0.94,1.06000,0.94000
    34,'BUS34       ', 345.0000,2,   1,   1,   1,1.01230,   0.0000,1.06,0.94,1.06000,0.94000
    35,'BUS35       ', 345.0000,2,   1,   1,   1,1.04940,   0.0000,1.06,0.94,1.06000,0.94000
    36,'BUS36       ', 345.0000,2,   1,   1,   1,1.06360,   0.0000,1.06,0.94,1.06000,0.94000
    37,'BUS37       ', 345.0000,2,   1,   1,   1,1.02750,   0.0000,1.06,0.94,1.06000,0.94000
    38,'BUS38       ', 345.0000,2,   1,   1,   1,1.02650,   0.0000,1.06,0.94,1.06000,0.94000
    39,'BUS39       ', 345.0000,2,   1,   1,   1,1.03000,   0.0000,1.06,0.94,1.06000,0.94000
0 / END OF BUS DATA, BEGIN LOAD DATA
     1,'1 ',1,   1,   1,    97.600,    44.200,     0.000,     0.000,     0.000,     0.000,   1,1,0
     3,'1 ',1,   1,   1,   322.000,     2.400,     0.000,     0.000,     0.000,     0.000,   1,1,0
     4,'1 ',1,   1,   1,   500.000,   184.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
     7,'1 ',1,   1,   1,   233.800,    84.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
     8,'1 ',1,   1,   1,   522.000,   176.600,     0.000,     0.000,     0.000,     0.000,   1,1,0
     9,'1 ',1,   1,   1,     6.500,   -66.600,     0.000,     0.000,     0.000,     0.000,   1,1,0
    12,'1 ',1,   1,   1,     8.530,    88.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
    15,'1 ',1,   1,   1,   320.000,   153.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
    16,'1 ',1,   1,   1,   329.000,    32.300,     0.000,     0.000,     0.000,     0.000,   1,1,0
    18,'1 ',1,   1,   1,   158.000,    30.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
    20,'1 ',1,   1,   1,   680.000,   103.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
    21,'1 ',1,   1,   1,   274.000,   115.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
    23,'1 ',1,   1,   1,   247.500,    84.600,     0.000,     0.000,     0.000,     0.000,   1,1,0
    24,'1 ',1,   1,   1,   308.600,   -92.200,     0.000,     0.000,     0.000,     0.000,   1,1,0
    25,'1 ',1,   1,   1,   224.000,    47.200,     0.000,     0.000,     0.000,     0.000,   1,1,0
    26,'1 ',1,   1,   1,   139.000,    17.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
    27,'1 ',1,   1,   1,   281.000,    75.500,     0.000,     0.000,     0.000,     0.000,   1,1,0
    28,'1 ',1,   1,   1,   206.000,    27.600,     0.000,     0.000,     0.000,     0.000,   1,1,0
    29,'1 ',1,   1,   1,   283.500,    26.900,     0.000,     0.000,     0.000,     0.000,   1,1,0
    31,'1 ',1,   1,   1,     9.200,     4.600,     0.000,     0.000,     0.000,     0.000,   1,1,0
    39,'1 ',1,   1,   1,  1104.000,   250.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
    31,'1 ',     0.000,     0.000,   300.000,  -100.000,0.98200,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   646.000,    -0.000,   1,1.0000
    30,'1 ',   250.000,     0.000,   400.000,   140.000,1.04990,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1040.000,    -0.000,   1,1.0000
    32,'1 ',   650.000,     0.000,   300.000,   150.000,0.98410,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   725.000,    -0.000,   1,1.0000
    33,'1 ',   632.000,     0.000,   250.000,    -0.000,0.99720,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   652.000,    -0.000,   1,1.0000
    34,'1 ',   508.000,     0.000,   167.000,    -0.000,1.01230,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   508.000,    -0.000,   1,1.0000
    35,'1 ',   650.000,     0.000,   300.000,  -100.000,1.04940,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   687.000,    -0.000,   1,1.0000
    36,'1 ',   560.000,     0.000,   240.000,    -0.000,1.06360,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   580.000,    -0.000,   1,1.0000
    37,'1 ',   540.000,     0.000,   250.000,    -0.000,1.02750,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   564.000,    -0.000,   1,1.0000
    38,'1 ',   830.000,     0.000,   300.000,  -150.000,1.02650,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   865.000,    -0.000,   1,1.0000
    39,'1 ',  1000.000,     0.000,   300.000,  -100.000,1.03000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1100.000,    -0.000,   1,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
     1,      2,'1 ',3.50000E-03,4.11000E-02,   0.69870,  600.00,  600.00,  600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
     1,     39,'1 ',1.00000E-03,2.50000E-02,   0.75000, 1000.00, 1000.00, 1000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
     2,      3,'1 ',1.30000E-03,1.51000E-02,   0.25720,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
     2,     25,'1 ',7.00000E-03,8.60000E-03,   0.14600,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
     3,      4,'1 ',1.30000E-03,2.13000E-02,   0.22140,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
     3,     18,'1 ',1.10000E-03,1.33000E-02,   0.21380,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
     4,      5,'1 ',8.00000E-04,1.28000E-02,   0.13420,  600.00,  600.00,  600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
     4,     14,'1 ',8.00000E-04,1.29000E-02,   0.13820,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
     5,      6,'1 ',2.00000E-04,2.60000E-03,   0.04340, 1200.00, 1200.00, 1200.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
     5,      8,'1 ',8.00000E-04,1.12000E-02,   0.14760,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
     6,      7,'1 ',6.00000E-04,9.20000E-03,   0.11300,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
     6,     11,'1 ',7.00000E-04,8.20000E-03,   0.13890,  480.00,  480.00,  480.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
     7,      8,'1 ',4.00000E-04,4.60000E-03,   0.07800,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
     8,      9,'1 ',2.30000E-03,3.63000E-02,   0.38040,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
     9,     39,'1 ',1.00000E-03,2.50000E-02,   1.20000,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    10,     11,'1 ',4.00000E-04,4.30000E-03,   0.07290,  600.00,  600.00,  600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    10,     13,'1 ',4.00000E-04,4.30000E-03,   0.07290,  600.00,  600.00,  600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    13,     14,'1 ',9.00000E-04,1.01000E-02,   0.17230,  600.00,  600.00,  600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    14,     15,'1 ',1.80000E-03,2.17000E-02,   0.36600,  600.00,  600.00,  600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    15,     16,'1 ',9.00000E-04,9.40000E-03,   0.17100,  600.00,  600.00,  600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    16,     17,'1 ',7.00000E-04,8.90000E-03,   0.13420,  600.00,  600.00,  600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    16,     19,'1 ',1.60000E-03,1.95000E-02,   0.30400,  600.00,  600.00,  600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    16,     21,'1 ',8.00000E-04,1.35000E-02,   0.25480,  600.00,  600.00,  600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    16,     24,'1 ',3.00000E-04,5.90000E-03,   0.06800,  600.00,  600.00,  600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    17,     18,'1 ',7.00000E-04,8.20000E-03,   0.13190,  600.00,  600.00,  600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    17,     27,'1 ',1.30000E-03,1.73000E-02,   0.32160,  600.00,  600.00,  600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    21,     22,'1 ',8.00000E-04,1.40000E-02,   0.25650,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    22,     23,'1 ',6.00000E-04,9.60000E-03,   0.18460,  600.00,  600.00,  600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    23,     24,'1 ',2.20000E-03,3.50000E-02,   0.36100,  600.00,  600.00,  600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    23,     36,'1 ',5.00000E-04,2.72000E-02,   0.00000,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    25,     26,'1 ',3.20000E-03,3.23000E-02,   0.53100,  600.00,  600.00,  600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    26,     27,'1 ',1.40000E-03,1.47000E-02,   0.23960,  600.00,  600.00,  600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    26,     28,'1 ',4.30000E-03,4.74000E-02,   0.78020,  600.00,  600.00,  600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    26,     29,'1 ',5.70000E-03,6.25000E-02,   1.02900,  600.00,  600.00,  600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    28,     29,'1 ',1.40000E-03,1.51000E-02,   0.24900,  600.00,  600.00,  600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
     2,     30,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
0.00000E+00,1.81000E-02,   100.00
1.02500,   0.000,   0.000,  900.00,  900.00,  900.00,0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
     6,     31,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
0.00000E+00,2.50000E-02,   100.00
1.07000,   0.000,   0.000, 1800.00, 1800.00, 1800.00,0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
    10,     32,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
0.00000E+00,2.00000E-02,   100.00
1.07000,   0.000,   0.000,  900.00,  900.00,  900.00,0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
    12,     11,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
1.60000E-03,4.35000E-02,   100.00
1.00600,   0.000,   0.000,  500.00,  500.00,  500.00,0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
    12,     13,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
1.60000E-03,4.35000E-02,   100.00
1.00600,   0.000,   0.000,  500.00,  500.00,  500.00,0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
    19,     20,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
7.00000E-04,1.38000E-02,   100.00
1.06000,   0.000,   0.000,  900.00,  900.00,  900.00,0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
    19,     33,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
7.00000E-04,1.42000E-02,   100.00
1.07000,   0.000,   0.000,  900.00,  900.00,  900.00,0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
    20,     34,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
9.00000E-04,1.80000E-02,   100.00
1.00900,   0.000,   0.000,  900.00,  900.00,  900.00,0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
    22,     35,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
0.00000E+00,1.43000E-02,   100.00
1.02500,   0.000,   0.000,  900.00,  900.00,  900.00,0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
    25,     37,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
6.00000E-04,2.32000E-02,   100.00
1.02500,   0.000,   0.000,  900.00,  900.00,  900.00,0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
    29,     38,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
8.00000E-04,1.56000E-02,   100.00
1.02500,   0.000,   0.000, 1200.00, 1200.00, 1200.00,0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA
Q
